# 变电模型导航方案选型分析

> 状态：设计决策，未包含代码修改  
> 日期：2026-08-29  
> 范围：四个匿名变电样本的左侧模型导航；线路方案不变  
> 关联文档：[导航信息架构](./navigation_information_architecture.md)、[变电菜单简报](./substation_menu_brief.md)、[展示计算](./navigation_display_calculation.md)、[空间模型审查](./substation_spatial_model_review.md)

## 0. 最终决策

变电工程不再选择“专业、系统、类别、空间”中的任意一种作为唯一真树，也不把四种关系串成一棵深树。最优方案是：

**空间—功能双轴联合导航 + 专业/类别双面筛选。**

```text
模型导航
├─ 空间结构（默认；真实 IFC 空间投影）
│  └─ 来源模型 → Site → Building → Storey → Space → IFC 构件/已关联对象
└─ 功能系统（同级可切换投影）
   └─ 功能系统域 → 系统/间隔 → 构件或设备 → 部件

过滤与查询
├─ 专业：确认码/来源属性，只做徽标和筛选
└─ 类别：资产分类树/表格，只做盘点、筛选和批量操作
```

这里的“双轴”不是复制两份模型。空间路径和功能路径均引用同一个规范化对象，必须共享 `canonicalKey`、选择、高亮、可见性和来源关系。

### 为什么这是最优解

1. 四个样本均有可验证的 IFC Site、Building、Storey 和空间包含关系，空间轴最符合 BIM 的物理容纳语义。
2. 只有变电站01提供可用的设备级 IFCGUID；变电站02–04 的 CBM 设备无法直接挂入 IFC 空间。空间树若是唯一入口，会把 3,326、162、532 个设备分别压入“坐标定位/未关联”分组，设备导航仍不可用。
3. 四个样本的 F3 都能形成比 F2 专业更稳定的功能系统域；专业码仅在变电站01、04可直接解释，变电站04又只有一个 A 专业，区分能力很低。
4. DEV `TYPE` 大量为 `OTHERS`，类别适合查询和清单，不足以承担工程上下文。
5. 把“空间 → 专业 → 系统 → 类别 → 对象”串联会混合互相正交的关系，产生 5–7 层深度、重复对象和不稳定父级。

## 1. 设计问题与评价边界

本轮只回答“变电模型左侧树按什么关系组织最合适”，不修改解析器、数据库、UI 代码和线路工程方案。评价以以下用户任务为准：

1. 看懂对象物理上位于哪里，并能从树定位到 3D。
2. 看懂对象属于哪个功能系统或间隔。
3. 在空间关联缺失时仍能找到所有 CBM 设备。
4. 按专业、设备类别、质量状态盘点和筛选对象。
5. 从任何投影追溯到同一个对象和原始来源。

原始 F1/F2/F3/F4、PARTINDEX、CBM/DEV/IFC 文件关系是证据图，不直接等于用户树。

## 2. 四个真实样本证据

### 2.1 原始规模与空间能力

| 样本 | F2 | F3 | F4 | PARTINDEX | IFC 文件 | Site / Building / Storey / Space | 空间可达 IFC 构件 |
| --- | ---: | ---: | ---: | ---: | ---: | --- | ---: |
| 变电站01 | 14 | 145 | 4,645 | 3,894 | 12 | 12 / 12 / 34 / 0 | 4,714 |
| 变电站02 | 7 | 51 | 3,326 | 1,349 | 17 | 14 / 17 / 14 / 0 | 62,176 |
| 变电站03 | 2 | 32 | 162 | 224 | 8 | 8 / 8 / 8 / 0 | 9,572 |
| 变电站04 | 1 | 14 | 532 | 137 | 19 | 19 / 19 / 29 / 5 | 7,720 |

空间可达构件分别由以下证据组成：

| 样本 | 直接包含 | 分解继承 | 宿主继承 | 未落入空间的已识别 IFC 构件 |
| --- | ---: | ---: | ---: | ---: |
| 变电站01 | 3,111 | 74 | 1,529 | 0 |
| 变电站02 | 51,767 | 38 | 10,371 | 0 |
| 变电站03 | 9,572 | 0 | 0 | 0 |
| 变电站04 | 7,182 | 44 | 494 | 0 |

结论：四个样本的 IFC 空间树均真实存在，不能因 CBM 关联不足而隐藏；构件数很大，构件实例必须按空间容器惰性分页，不能首屏铺开。

### 2.2 空间存在不等于设备已关联

| 样本 | 带 IFCGUID 的 F4 | GUID 命中 | 到达楼层/空间 | 仅 DEV 的 F4 | F4 有变换矩阵 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 变电站01 | 4,360 | 3,244 | 2,253 | 285 | 4,645 |
| 变电站02 | 0 | 0 | 0 | 3,326 | 3,326 |
| 变电站03 | 0 | 0 | 0 | 162 | 162 |
| 变电站04 | 0 | 0 | 0 | 532 | 532 |

变电站02–04 的矩阵证明对象可以定位，却不能证明对象属于某个 IFC 楼层或空间。因此：

- 空间轴负责展示真实 IFC 容纳关系；
- 功能轴负责保证 CBM 设备完整可达；
- 只有坐标的对象显示“位置证据”，不得伪造楼层归属。

### 2.3 F3 能形成跨样本功能系统域

本轮对四个样本全部 F3 重新读取 `SYSTEMNAME1..4`，取第一个非空、非占位的名称，并把 `NULL`、纯数字、`&其他/其它/其他` 归入一个兜底域。结果如下：

| 样本 | 可用功能系统域 | F3 / F4 分布 | 清洗后首层域数 |
| --- | --- | --- | ---: |
| 变电站01 | 交流电气系统、建筑物、构筑物、空调系统、排水系统 | 131/342、5/1,340、7/2,552、1/58、1/353 | 5 |
| 变电站02 | 电气系统、未归类系统 | 49/3,242、2/84；原值 `3`、`NULL` 进入兜底 | 2 |
| 变电站03 | 电气系统、建筑物系统、未归类系统 | 29/160、2/0、1/2；原值 `&其他` 进入兜底 | 3 |
| 变电站04 | 交流电气系统、未归类系统 | 12/511、2/21；原值 `&其他` 进入兜底 | 2 |

这组结果推翻“专业必须是系统树第一层”的必要性：

- 变电站02、03 的 F2 不是 U/A/S/G；
- 变电站04只有一个 A 专业，专业首层不能帮助缩小范围；
- 四个样本都能形成 2–5 个功能系统域，且首层名称比原始码更可理解。

因此功能轴统一采用“功能系统域 → F3 系统/间隔”，专业只保留为确认属性、来源徽标和筛选项。

## 3. 候选方案比较

### 3.1 评分方法

评分为设计决策辅助，不是统计测量。每项 1–5 分，再按权重折算为 100 分：

| 维度 | 权重 | 评价问题 |
| --- | ---: | --- |
| 真实语义 | 25% | 父子关系是否由样本明确证据支持 |
| 四样本覆盖 | 20% | 是否在四种导出结构中均可用 |
| BIM 任务匹配 | 20% | 是否支持空间定位、系统理解和对象检查 |
| 导出差异稳健性 | 15% | F2、IFCGUID、DEV TYPE 等变化时是否仍成立 |
| 浏览效率 | 10% | 首屏宽度、深度和大分支压力是否可控 |
| 降级能力 | 10% | 缺少某类关系时是否仍能保留对象 |

### 3.2 结果

| 方案 | 真实语义 | 四样本覆盖 | BIM 任务 | 稳健性 | 效率 | 降级 | 加权总分 | 结论 |
| --- | ---: | ---: | ---: | ---: | ---: | ---: | ---: | --- |
| 专业主树 | 2 | 2 | 2 | 1 | 4 | 2 | 41 | 不采用；F2 跨导出不稳定 |
| 原始系统主树 | 4 | 5 | 4 | 3 | 3 | 4 | 79 | 可作功能轴，但需域聚合和去占位 |
| 资产类别主树 | 2 | 2 | 2 | 2 | 4 | 3 | 46 | 仅适合资产筛选/表格 |
| 空间唯一主树 | 5 | 4 | 5 | 5 | 3 | 3 | 88 | BIM 语义最好，但不能独自覆盖未关联设备 |
| 单树混合层级 | 3 | 5 | 3 | 2 | 1 | 2 | 59 | 不采用；混合正交关系且过深 |
| 多投影联合导航 | 5 | 5 | 5 | 5 | 4 | 5 | **98** | 采用；空间与功能各自保持真实关系 |

### 3.3 各单树方案的主要失效点

#### 专业主树

- 只有 U/A/S/G 能直接解释，四个样本中两份不满足；
- 同一专业可能包含 131 个系统，也可能整个工程只有一个专业；
- 专业回答“由谁设计/属于哪个学科”，不能回答“在哪里”或“属于哪个运行系统”。

#### 系统唯一主树

- 对所有 CBM 设备可用，是必要视角；
- 但会丢失 4,714–62,176 个 IFC 构件已有的物理容纳关系；
- 建筑、楼层、空间定位会退化成筛选字段，不符合 BIM 浏览的首要心智模型。

#### 类别唯一主树

- `DEV TYPE=OTHERS` 等低质量值无法形成可靠主层级；
- 类别会把位于不同建筑、不同系统的同类对象合并，适合盘点，不适合工程理解；
- 构件、设备、部件的分类证据来自不同文件族，跨样本不稳定。

#### 空间唯一主树

- 对 IFC 模型成立；
- 变电站02–04 没有设备级 IFCGUID，3,326、162、532 个设备无法确认挂到楼层；
- 若把这些对象都放入一个“未关联”分支，树虽然空间正确，却不能完成设备导航任务。

#### 单树混合层级

`空间 → 专业 → 系统 → 类别 → 对象 → 部件` 把容纳、功能、学科和分类四种关系误当成单一组成关系。它会导致：

- 同一设备为了表达多重归属而重复出现；
- 专业码或空间关系缺失时中间层断裂；
- 常见对象路径达到 6–8 层；
- 搜索、面包屑和可见性难以解释哪条路径是事实父级。

## 4. 最终信息架构

### 4.1 同一对象图，两个一等投影

```text
                    ┌─ 空间投影：物理容纳关系
规范化业务对象图 ──┤
                    └─ 功能投影：系统组成关系
                         
专业、类别、来源、质量 ── 作为过滤器/属性作用于两个投影
```

两棵树的父子边不同，但对象键相同。切换视角只改变路径，不创建第二个对象、第二份几何或第二个选择状态。

### 4.2 空间结构

```text
变电工程
├─ IFC 空间模型 · 12
│  ├─ 来源模型 01 · 构件 n（折叠）
│  │  └─ Site → Building → Storey → Space（按样本实际层级）
│  │     └─ IFC 构件 / 已确认关联对象（分页）
│  └─ 来源模型 …
├─ 关联状态（折叠；只呈现异常和降级）
│  ├─ 仅坐标可定位
│  ├─ GUID 已命中但无空间容器
│  ├─ CBM 对象未关联 IFC
│  └─ IFC 构件未落入空间
└─ 模型资源（折叠；属性、关系和几何统计，不作为构件）
```

规则：

1. 空间容器只来自 IFC 明确关系，不用专业名、文件名或坐标网格伪造“主变区/生产区”。
2. 多 IFC 来源先按模型分组，避免重复的 `Default Project/Site` 占满首层。
3. `关联状态` 把四类降级节点收拢为一个首层组，避免质量项与真实空间并列成五个伪区域。
4. IFC 构件和设备实例按容器展开后分页；首屏不生成实例行。
5. 模型资源保留完整度信息，但不混入业务构件计数。

### 4.3 功能系统

```text
变电工程
├─ 交流电气系统 · 131 个系统
│  ├─ [F3 规范化系统/间隔名]（折叠）
│  │  ├─ 构件（仅在同系统同时有构件和设备时显示角色组）
│  │  └─ 设备
│  │     └─ 部件（按需）
├─ 建筑物 / 构筑物 / 暖通 / 给排水 …
└─ 未归类系统（全树最多一个）
```

功能系统域生成优先级：

1. 取 F3 `SYSTEMNAME1..4` 中第一个非空、非占位的有效名称，并做同义归一化；
2. `SYSTEMNAME` 无效时，使用可验证的 `SYSCLASSIFYNAME` 前缀映射，标记“推断”；
3. 两者均无可靠语义时进入一个“未归类系统”；
4. F2 的 U/A/S/G 只显示为“专业”徽标和过滤条件；未知 F2 只进入来源页，不生成多个“未分类专业”；
5. F3 域默认折叠，展开一个域后才生成系统行；F4 和部件继续惰性生成。

### 4.4 专业和类别的最终角色

| 维度 | 放置位置 | 作用 | 不承担的职责 |
| --- | --- | --- | --- |
| 专业 | 树头过滤 chips、对象徽标、检查器 | 按 U/A/S/G 或确认专业筛选；显示来源责任域 | 不作为固定第一层，不猜测未知 F2 |
| 类别 | 设备工作区的分类树和资产表 | 盘点、批量选择、导出、同类显示 | 不改变空间父级或功能系统父级 |
| 来源 | 检查器固定页签 | 追溯 F1–F4、DEV/FAM、PHM/MOD/STL、IFC | 不作为业务菜单层级 |
| 质量 | 关联状态组、过滤 chip、质量摘要 | 找到未定位、未关联、引用/几何异常对象 | 不把异常对象改名成业务区域 |

## 5. 默认视角、切换和降级

### 5.1 默认视角

1. `hasSpatialEntities && hasSpatialContainment` 为真：首次打开工程默认“空间结构”。四个当前样本均满足。
2. 空间实体或包含关系缺失：默认“功能系统”，标题区说明“未提供可验证的空间层级”。
3. CBM→IFC 直接关联为 0 不触发空间树消失；树头必须同时显示“空间构件 n / 已确认设备 0 / 仅坐标设备 n”，并提供“查看功能系统”动作。
4. 用户手动选择的视角按工程记忆；下次打开优先恢复用户选择。数据质量变化时才重新判断可用性。

### 5.2 切换行为

- “空间结构 / 功能系统”使用同级分段切换器，当前视角必须有明确 active 状态；不能把“系统视图”做成空间树的最后一个子节点。
- 普通选择不自动切换视角，避免树在用户操作时跳走。
- 当前对象没有当前视角路径时，行内显示“无已确认空间路径”或“无功能路径”，提供“在另一视角查看”显式动作。
- 视角分别保存展开、滚动和查询状态。

### 5.3 搜索与面包屑

- 搜索一次查询规范化对象图，结果同时显示可用的“空间路径”和“功能路径”。
- 在当前视角定位时只展开命中对象的祖先链，不展开兄弟节点。
- 三层以上路径始终显示面包屑；用户可从面包屑显式切换到另一投影的路径。
- GUID、文件名、原始码可以命中，但结果标题仍使用业务名称，技术值只显示为命中证据。

## 6. 四样本展示效果计算

### 6.1 空间首屏

空间首屏的上界定义为：

```text
SP0 = 工程根 1
    + “IFC 空间模型”组 1
    + 来源模型 N（每个模型折叠）
    + “关联状态”组 1（折叠）
    + “模型资源”组 1（折叠）
    = N + 4
```

若把所有来源模型的空间容器展开、但不展开任何构件实例：

```text
SPC = SP0 + Site + Building + Storey + Space
```

| 样本 | 来源模型 N | 空间容器总数 | `SP0` | `SPC` | 构件实例全展开压力 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 变电站01 | 12 | 58 | **16** | 74 | 4,714，必须分页 |
| 变电站02 | 17 | 45 | **21** | 66 | 62,176，必须分页/虚拟滚动 |
| 变电站03 | 8 | 24 | **12** | 36 | 9,572，必须分页 |
| 变电站04 | 19 | 72 | **23** | 95 | 7,720，必须分页 |

`SP0` 保证四个样本首屏只出现 12–23 行，不把数千 IFC 构件或数百设备提前实例化。零计数的异常子项可在“关联状态”内部隐藏，但首层组保留总体覆盖摘要。

### 6.2 功能系统首屏

功能首屏只显示工程根和清洗后的功能系统域：

```text
FN0 = 工程根 1 + 功能系统域 D
FN1 = FN0 + 用户展开的一个功能域中的 F3 系统数
```

| 样本 | 功能系统域 D | `FN0` | 最大域的 F3 | `FN1` 最大单域展开 | F4 全量压力 |
| --- | ---: | ---: | ---: | ---: | ---: |
| 变电站01 | 5 | **6** | 131 | 137 | 4,645 |
| 变电站02 | 2 | **3** | 49 | 52 | 3,326 |
| 变电站03 | 3 | **4** | 29 | 33 | 162 |
| 变电站04 | 2 | **3** | 12 | 15 | 532 |

这比“默认展开专业并生成所有 F3 行”的 150 / 54 / 36 / 16 行更稳定，也避免变电站04首层只有一个 A 专业。变电站01展开 131 个系统时仍需窗口化，但它是用户主动展开后的局部分支，不再是默认首屏。

### 6.3 逐样本结论

| 样本 | 空间轴价值 | 功能轴价值 | 推荐初始呈现 |
| --- | --- | --- | --- |
| 变电站01 | 4,714 个 IFC 构件，2,253 个 F4 可到楼层/空间 | 5 个功能域覆盖 145 个系统；补齐未落位设备 | 默认空间；树头显示 51.7% 楼层/空间关联和功能视角入口 |
| 变电站02 | 62,176 个 IFC 构件，空间模型极丰富 | 3,326 个设备无 IFCGUID，只能从功能/坐标路径访问 | 默认空间但显著提示“设备直接关联 0”；一键切换功能系统 |
| 变电站03 | 9,572 个 IFC 构件，容器简洁 | 162 个设备无 IFCGUID；功能域仅 3 行 | 默认空间；搜索设备时提供功能路径 |
| 变电站04 | 7,720 个 IFC 构件且有 5 个 IFCSPACE | 532 个设备无 IFCGUID；专业只有 A，功能域更有区分度 | 默认空间；功能首层显示“交流电气系统 + 未归类系统” |

## 7. 验收规则

1. 四个样本首次空间首屏业务行分别不超过 16、21、12、23；构件实例不在首屏预生成。
2. 功能视角首层分别为 5、2、3、2 个功能域，不出现多个同名“未分类专业”。
3. 变电站04不能只显示一个 A 专业；至少能看到“交流电气系统”和一个兜底域。
4. 变电站02–04的 3,326、162、532 个设备在功能视角均可访问；空间视角明确标注没有直接 IFCGUID。
5. 同一对象在两个视角具有相同 `canonicalKey/selectionId`；切换视角不改变 3D 可见性，不创建第二份几何。
6. “专业”改变过滤结果，不改变对象父级；“类别”改变资产查询结果，不改变空间/功能路径。
7. 空间、功能、专业、类别发生冲突时，检查器并列显示各自证据，不擅自选一条覆盖其他关系。
8. 搜索只展开命中祖先链；超过 100 个子项惰性分页，超过 1,000 个可见行启用虚拟滚动。

## 8. 决策优先级

本文件的最终选型优先于旧文档中以下表述：

- “专业 → 系统”是变电系统树固定首层；
- 专业聚合行默认展开并预生成全部 F3；
- “系统视图”作为空间树的子节点；
- 空间、专业、系统、类别可以串成一棵单一主树。

保留不变的原则是：空间关系必须真实、系统关系必须可追溯、类别只是投影、缺失信息必须显式可见、所有视角共享同一对象图。
